
Version,
  9.6;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Tiny House,                             !- Name
  0,                                      !- North Axis {deg}
  Suburbs,                                !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  zone_1,                                 !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  zone_1_Srf_0,                           !- Name
  Roof,                                   !- Surface Type
  Nomad ExtRoof,                          !- Construction Name
  zone_1,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.07986974716187, 2.40703248977661, 4.0719633102417, !- X,Y,Z Vertex 1 {m}
  -5.07986974716187, 2.16652774810791, 3.85541224479675, !- X,Y,Z Vertex 2 {m}
  -4.18286180496216, 1.30689489841461, 3.08139395713806, !- X,Y,Z Vertex 3 {m}
  3.00104165077209, 1.30689489841461, 3.08139395713806, !- X,Y,Z Vertex 4 {m}
  3.00104165077209, 2.40703248977661, 4.0719633102417; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  zone_1_Srf_1,                           !- Name
  Wall,                                   !- Surface Type
  Nomad ExtWall,                          !- Construction Name
  zone_1,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.07986974716187, 2.64753699302673, 3.85541224479675, !- X,Y,Z Vertex 1 {m}
  -4.18286180496216, 3.507169008255, 3.08139395713806, !- X,Y,Z Vertex 2 {m}
  -4.18286180496216, 3.507169008255, 0.638175010681152, !- X,Y,Z Vertex 3 {m}
  -5.07986974716187, 2.64753699302673, 0.638175010681152; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_1_glz_0_459ebe969bc048218b5c, !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  zone_1_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.3571310043335, 3.34016299247742, 2.6309826374054, !- X,Y,Z Vertex 1 {m}
  -4.3571310043335, 3.34016299247742, 1.58958256244659, !- X,Y,Z Vertex 2 {m}
  -4.90728616714478, 2.81292963027954, 1.58958256244659, !- X,Y,Z Vertex 3 {m}
  -4.90728616714478, 2.81292963027954, 2.6309826374054; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_1_Srf_10,                          !- Name
  Wall,                                   !- Surface Type
  Nomad ExtWall,                          !- Construction Name
  zone_1,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.36912751197815, 2.40703248977661, 4.0719633102417, !- X,Y,Z Vertex 1 {m}
  1.36912751197815, 3.507169008255, 3.08139395713806, !- X,Y,Z Vertex 2 {m}
  1.36912751197815, 3.507169008255, 4.0719633102417; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  zone_1_Srf_11,                          !- Name
  Roof,                                   !- Surface Type
  Nomad ExtRoof,                          !- Construction Name
  zone_1,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00104165077209, 2.40703248977661, 4.0719633102417, !- X,Y,Z Vertex 1 {m}
  3.00104165077209, 3.507169008255, 3.08139395713806, !- X,Y,Z Vertex 2 {m}
  1.36912751197815, 3.507169008255, 3.08139395713806, !- X,Y,Z Vertex 3 {m}
  1.36912751197815, 2.40703248977661, 4.0719633102417; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_1_Srf_12,                          !- Name
  Roof,                                   !- Surface Type
  Nomad ExtRoof,                          !- Construction Name
  zone_1,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5871307849884, 2.40703248977661, 4.0719633102417, !- X,Y,Z Vertex 1 {m}
  -2.5871307849884, 3.507169008255, 3.08139395713806, !- X,Y,Z Vertex 2 {m}
  -4.18286180496216, 3.507169008255, 3.08139395713806, !- X,Y,Z Vertex 3 {m}
  -5.07986974716187, 2.64753699302673, 3.85541224479675, !- X,Y,Z Vertex 4 {m}
  -5.07986974716187, 2.40703248977661, 4.0719633102417; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  zone_1_Srf_2,                           !- Name
  Wall,                                   !- Surface Type
  Nomad ExtWall,                          !- Construction Name
  zone_1,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.07986974716187, 2.40703248977661, 4.0719633102417, !- X,Y,Z Vertex 1 {m}
  -5.07986974716187, 2.64753699302673, 3.85541224479675, !- X,Y,Z Vertex 2 {m}
  -5.07986974716187, 2.64753699302673, 0.638175010681152, !- X,Y,Z Vertex 3 {m}
  -5.07986974716187, 2.16652774810791, 0.638175010681152, !- X,Y,Z Vertex 4 {m}
  -5.07986974716187, 2.16652774810791, 3.85541224479675; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  zone_1_Srf_3,                           !- Name
  Wall,                                   !- Surface Type
  Nomad ExtWall,                          !- Construction Name
  zone_1,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.07986974716187, 2.16652774810791, 3.85541224479675, !- X,Y,Z Vertex 1 {m}
  -5.07986974716187, 2.16652774810791, 0.638175010681152, !- X,Y,Z Vertex 2 {m}
  -4.18286180496216, 1.30689489841461, 0.638175010681152, !- X,Y,Z Vertex 3 {m}
  -4.18286180496216, 1.30689489841461, 3.08139395713806; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_3_glz_0_8a817659959c4945a1e4, !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  zone_1_Srf_3,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.90728616714478, 2.00113487243652, 2.6309826374054, !- X,Y,Z Vertex 1 {m}
  -4.90728616714478, 2.00113487243652, 1.58958256244659, !- X,Y,Z Vertex 2 {m}
  -4.3571310043335, 1.47390305995941, 1.58958256244659, !- X,Y,Z Vertex 3 {m}
  -4.3571310043335, 1.47390305995941, 2.6309826374054; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_1_Srf_4,                           !- Name
  Floor,                                  !- Surface Type
  Nomad ExtSlab,                          !- Construction Name
  zone_1,                                 !- Zone Name
  ,                                       !- Space Name
  Ground,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00104165077209, 3.507169008255, 0.638175010681152, !- X,Y,Z Vertex 1 {m}
  3.00104165077209, 1.30689489841461, 0.638175010681152, !- X,Y,Z Vertex 2 {m}
  -4.18286180496216, 1.30689489841461, 0.638175010681152, !- X,Y,Z Vertex 3 {m}
  -5.07986974716187, 2.16652774810791, 0.638175010681152, !- X,Y,Z Vertex 4 {m}
  -5.07986974716187, 2.64753699302673, 0.638175010681152, !- X,Y,Z Vertex 5 {m}
  -4.18286180496216, 3.507169008255, 0.638175010681152; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  zone_1_Srf_5,                           !- Name
  Wall,                                   !- Surface Type
  Nomad ExtWall,                          !- Construction Name
  zone_1,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.18286180496216, 1.30689489841461, 3.08139395713806, !- X,Y,Z Vertex 1 {m}
  -4.18286180496216, 1.30689489841461, 0.638175010681152, !- X,Y,Z Vertex 2 {m}
  3.00104165077209, 1.30689489841461, 0.638175010681152, !- X,Y,Z Vertex 3 {m}
  3.00104165077209, 1.30689489841461, 3.08139395713806; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_5_glz_0_3a329a0094964c999850, !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  zone_1_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -3.38864755630493, 1.30689489841461, 2.63126158714294, !- X,Y,Z Vertex 1 {m}
  -3.38864755630493, 1.30689489841461, 1.58986175060272, !- X,Y,Z Vertex 2 {m}
  -2.47424602508545, 1.30689489841461, 1.58986175060272, !- X,Y,Z Vertex 3 {m}
  -2.47424602508545, 1.30689489841461, 2.63126158714294; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_5_glz_1_e0bd222ca95e45e9a0c3, !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  zone_1_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.142053261399269, 1.30689489841461, 2.63126158714294, !- X,Y,Z Vertex 1 {m}
  0.142053261399269, 1.30689489841461, 1.94546163082123, !- X,Y,Z Vertex 2 {m}
  0.827853262424469, 1.30689489841461, 1.94546163082123, !- X,Y,Z Vertex 3 {m}
  0.827853262424469, 1.30689489841461, 2.63126158714294; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_1_Srf_6,                           !- Name
  Wall,                                   !- Surface Type
  Nomad ExtWall,                          !- Construction Name
  zone_1,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00104165077209, 2.40703248977661, 4.0719633102417, !- X,Y,Z Vertex 1 {m}
  3.00104165077209, 1.30689489841461, 3.08139395713806, !- X,Y,Z Vertex 2 {m}
  3.00104165077209, 1.30689489841461, 0.638175010681152, !- X,Y,Z Vertex 3 {m}
  3.00104165077209, 3.507169008255, 0.638175010681152, !- X,Y,Z Vertex 4 {m}
  3.00104165077209, 3.507169008255, 3.08139395713806; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  zone_1_Srf_7,                           !- Name
  Wall,                                   !- Surface Type
  Nomad ExtWall,                          !- Construction Name
  zone_1,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.36912751197815, 3.507169008255, 4.0719633102417, !- X,Y,Z Vertex 1 {m}
  1.36912751197815, 3.507169008255, 3.08139395713806, !- X,Y,Z Vertex 2 {m}
  3.00104165077209, 3.507169008255, 3.08139395713806, !- X,Y,Z Vertex 3 {m}
  3.00104165077209, 3.507169008255, 0.638175010681152, !- X,Y,Z Vertex 4 {m}
  -4.18286180496216, 3.507169008255, 0.638175010681152, !- X,Y,Z Vertex 5 {m}
  -4.18286180496216, 3.507169008255, 3.08139395713806, !- X,Y,Z Vertex 6 {m}
  -2.5871307849884, 3.507169008255, 3.08139395713806, !- X,Y,Z Vertex 7 {m}
  -2.5871307849884, 3.507169008255, 4.0719633102417; !- X,Y,Z Vertex 8 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_0_384fefbb64cc4535bbda, !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.27096509933472, 3.507169008255, 3.58287525177002, !- X,Y,Z Vertex 1 {m}
  -1.27096509933472, 3.507169008255, 3.08757519721985, !- X,Y,Z Vertex 2 {m}
  -2.00756478309631, 3.507169008255, 3.08757519721985, !- X,Y,Z Vertex 3 {m}
  -2.00756478309631, 3.507169008255, 3.58287525177002; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_1_7cc5a4d2ecb542e6ab98, !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.283495962619781, 3.507169008255, 3.58287525177002, !- X,Y,Z Vertex 1 {m}
  -0.283495962619781, 3.507169008255, 3.08757519721985, !- X,Y,Z Vertex 2 {m}
  -1.02009582519531, 3.507169008255, 3.08757519721985, !- X,Y,Z Vertex 3 {m}
  -1.02009582519531, 3.507169008255, 3.58287525177002; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_2_722487ff2eaa46628b1a, !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.283495962619781, 3.507169008255, 2.63126158714294, !- X,Y,Z Vertex 1 {m}
  -0.283495962619781, 3.507169008255, 1.94546163082123, !- X,Y,Z Vertex 2 {m}
  -1.02009582519531, 3.507169008255, 1.94546163082123, !- X,Y,Z Vertex 3 {m}
  -1.02009582519531, 3.507169008255, 2.63126158714294; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_3_7b9be2e758e94363a6ba, !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.703973114490509, 3.507169008255, 3.58287525177002, !- X,Y,Z Vertex 1 {m}
  0.703973114490509, 3.507169008255, 3.08757519721985, !- X,Y,Z Vertex 2 {m}
  -0.0326269492506981, 3.507169008255, 3.08757519721985, !- X,Y,Z Vertex 3 {m}
  -0.0326269492506981, 3.507169008255, 3.58287525177002; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_4_fb6564d9af4f49b8948e, !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.6121039390564, 3.507169008255, 2.63126158714294, !- X,Y,Z Vertex 1 {m}
  2.6121039390564, 3.507169008255, 1.94546163082123, !- X,Y,Z Vertex 2 {m}
  1.69770395755768, 3.507169008255, 1.94546163082123, !- X,Y,Z Vertex 3 {m}
  1.69770395755768, 3.507169008255, 2.63126158714294; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_5_175cece6cfc64623a0f5, !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -3.0489661693573, 3.507169008255, 2.63098382949829, !- X,Y,Z Vertex 1 {m}
  -3.0489661693573, 3.507169008255, 1.58958387374878, !- X,Y,Z Vertex 2 {m}
  -3.96336627006531, 3.507169008255, 1.58958387374878, !- X,Y,Z Vertex 3 {m}
  -3.96336627006531, 3.507169008255, 2.63098382949829; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_1_Srf_8,                           !- Name
  Roof,                                   !- Surface Type
  Nomad ExtRoof,                          !- Construction Name
  zone_1,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.36912751197815, 2.40703248977661, 4.0719633102417, !- X,Y,Z Vertex 1 {m}
  1.36912751197815, 3.507169008255, 4.0719633102417, !- X,Y,Z Vertex 2 {m}
  -2.5871307849884, 3.507169008255, 4.0719633102417, !- X,Y,Z Vertex 3 {m}
  -2.5871307849884, 2.40703248977661, 4.0719633102417; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_1_Srf_9,                           !- Name
  Wall,                                   !- Surface Type
  Nomad ExtWall,                          !- Construction Name
  zone_1,                                 !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5871307849884, 3.507169008255, 4.0719633102417, !- X,Y,Z Vertex 1 {m}
  -2.5871307849884, 3.507169008255, 3.08139395713806, !- X,Y,Z Vertex 2 {m}
  -2.5871307849884, 2.40703248977661, 4.0719633102417; !- X,Y,Z Vertex 3 {m}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2009,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2009,                                   !- End Year
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  3000,                                   !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1 1/2 in wood,                          !- Name
  MediumRough,                            !- Roughness
  0.0376,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in heavyweight concrete,              !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in lightweight concrete,              !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in gyp board,                       !- Name
  MediumRough,                            !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in lightweight concrete,              !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Carpet,                                 !- Name
  MediumRough,                            !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1380,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Conc heavyweight 140lb 8 in,            !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311205,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Concrete cast dense reinforced,         !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  1.9,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Face brick 4 in,                        !- Name
  MediumRough,                            !- Roughness
  0.101585,                               !- Thickness {m}
  1.311205,                               !- Conductivity {W/m-K}
  2082.6,                                 !- Density {kg/m3}
  921.096,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  FurnitureMaterial,                      !- Name
  MediumSmooth,                           !- Roughness
  0.1,                                    !- Thickness {m}
  11,                                     !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

Material,
  GypBd 5/8 in,                           !- Name
  MediumRough,                            !- Roughness
  0.015879,                               !- Thickness {m}
  0.160266,                               !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Minwool batt R19,                       !- Name
  MediumRough,                            !- Roughness
  0.155684,                               !- Thickness {m}
  0.043268,                               !- Conductivity {W/m-K}
  9.612,                                  !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Minwool batt R24,                       !- Name
  MediumRough,                            !- Roughness
  0.212405,                               !- Thickness {m}
  0.043268,                               !- Conductivity {W/m-K}
  9.612,                                  !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Polystyrene 2 in,                       !- Name
  MediumRough,                            !- Roughness
  0.050808,                               !- Thickness {m}
  0.034615,                               !- Conductivity {W/m-K}
  28.836,                                 !- Density {kg/m3}
  1214.172,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Soil 8 in,                              !- Name
  MediumRough,                            !- Roughness
  0.204206,                               !- Thickness {m}
  1.730735,                               !- Conductivity {W/m-K}
  1842.3,                                 !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  TankMaterial,                           !- Name
  MediumSmooth,                           !- Roughness
  0.007345,                               !- Thickness {m}
  0.5918,                                 !- Conductivity {W/m-K}
  998.02,                                 !- Density {kg/m3}
  4150,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

Material,
  Timber flooring,                        !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.14,                                   !- Conductivity {W/m-K}
  650,                                    !- Density {kg/m3}
  1200,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Sft 3/4 in,                        !- Name
  MediumRough,                            !- Roughness
  0.019049,                               !- Thickness {m}
  0.11544,                                !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1381.64,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:AirGap,
  F04 WALL AIR SPACE RESISTANCE,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 CEILING AIR SPACE RESISTANCE,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
  Asph roll roof,                         !- Name
  MediumRough,                            !- Roughness
  0.02642,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Bldg paper felt,                        !- Name
  MediumRough,                            !- Roughness
  0.01057,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Carpet fiber pad,                       !- Name
  MediumRough,                            !- Roughness
  0.36631,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Minwool batt R11 w/ 2x4 frame,          !- Name
  MediumRough,                            !- Roughness
  1.46524,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Minwool batt R13 w/ 2x4 frame,          !- Name
  MediumRough,                            !- Roughness
  1.6255,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  UG surface fictitious insulation,       !- Name
  MediumRough,                            !- Roughness
  5.28331,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  4 in heavyweight concrete block,        !- Name
  4 in heavyweight concrete;              !- Layer 1

Construction,
  4 in lightweight concrete block,        !- Name
  4 in lightweight concrete;              !- Layer 1

Construction,
  4 in reinforced-concrete ceiling,       !- Name
  Concrete cast dense reinforced;         !- Layer 1

Construction,
  4 in reinforced-concrete floor,         !- Name
  Concrete cast dense reinforced;         !- Layer 1

Construction,
  8 in lightweight concrete block,        !- Name
  8 in lightweight concrete,              !- Layer 1
  8 in lightweight concrete;              !- Layer 2

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  Theoretical Glass [167];                !- Layer 1

Construction,
  Frame partition with 3/4 in gypsum board, !- Name
  Minwool batt R11 w/ 2x4 frame,          !- Layer 1
  5/8 in gyp board;                       !- Layer 2

Construction,
  FurnitureConstruction,                  !- Name
  FurnitureMaterial;                      !- Layer 1

Construction,
  Nomad ExtRoof,                          !- Name
  Asph roll roof,                         !- Layer 1
  Bldg paper felt,                        !- Layer 2
  Wood Sft 3/4 in,                        !- Layer 3
  Minwool batt R24,                       !- Layer 4
  Minwool batt R19,                       !- Layer 5
  GypBd 5/8 in;                           !- Layer 6

Construction,
  Nomad ExtSlab,                          !- Name
  UG surface fictitious insulation,       !- Layer 1
  Soil 8 in,                              !- Layer 2
  Conc heavyweight 140lb 8 in,            !- Layer 3
  Carpet fiber pad;                       !- Layer 4

Construction,
  Nomad ExtWall,                          !- Name
  Face brick 4 in,                        !- Layer 1
  Bldg paper felt,                        !- Layer 2
  Polystyrene 2 in,                       !- Layer 3
  Wood Sft 3/4 in,                        !- Layer 4
  Minwool batt R13 w/ 2x4 frame,          !- Layer 5
  GypBd 5/8 in;                           !- Layer 6

Construction,
  Solid core wood,                        !- Name
  1 1/2 in wood;                          !- Layer 1

Construction,
  Timber-joist floor,                     !- Name
  Timber flooring;                        !- Layer 1

Construction,
  Timber-joist internal,                  !- Name
  Timber flooring;                        !- Layer 1

Construction,
  Un-insulated solid,                     !- Name
  Carpet,                                 !- Layer 1
  Concrete cast dense reinforced;         !- Layer 2

Construction,
  WaterTank,                              !- Name
  TankMaterial;                           !- Layer 1

ScheduleTypeLimits,
  ACTIVITYLEVEL,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ACTIVITYLEVEL 1,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ACTIVITYLEVEL 11,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 14,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ACTIVITYLEVEL 2,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ACTIVITYLEVEL 3,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ACTIVITYLEVEL 8,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ACTIVITYLEVEL 9,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ALWAYS ON DISCRETE LIMITS,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  FRACTION,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Fraction 1,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  FRACTIONAL,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  ON/OFF,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 1;                 !- Name

ScheduleTypeLimits,
  TEMPERATURE,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A3}
  200,                                    !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  TEMPERATURE 10,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  TEMPERATURE 20,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Activity_Level_Sched,                   !- Name
  ,                                       !- Schedule Type Limits Name
  132;                                    !- Hourly Value

Schedule:Constant,
  AlwaysAlwaysON,                         !- Name
  FRACTIONAL,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  ALWAYS ON DEFAULT SCHEDULE,             !- Name
  ON/OFF,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ALWAYS ON SUMMER DESIGN DAY,            !- Name
  ON/OFF,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ALWAYS ON WINTER DESIGN DAY,            !- Name
  ON/OFF,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Mid-riseApartment_Activity Default Schedule, !- Name
  ACTIVITYLEVEL 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Mid-riseApartment_Activity Default Schedule 1, !- Name
  ActivityLevel 14,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Mid-riseApartment_Activity Summer Design Day, !- Name
  ACTIVITYLEVEL 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Mid-riseApartment_Activity Summer Design Day 1, !- Name
  ActivityLevel 14,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Mid-riseApartment_Activity Winter Design Day, !- Name
  ACTIVITYLEVEL 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Mid-riseApartment_Activity Winter Design Day 1, !- Name
  ActivityLevel 14,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Mid-riseApartment_Apartment_Equip Default Schedule, !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  Mid-riseApartment_Apartment_Equip Summer Design Day, !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  Mid-riseApartment_Apartment_Equip Winter Design Day, !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  Mid-riseApartment_Apartment_Light Default Schedule, !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.187,                                  !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.394,                                  !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.44,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.393,                                  !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.172,                                  !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.119,                                  !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.206,                                  !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.439,                                  !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.616,                                  !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.829,                                  !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.986,                                  !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.692,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.384,                                  !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.16;                                   !- Value Until Time 16

Schedule:Day:Interval,
  Mid-riseApartment_Apartment_Light Summer Design Day, !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.187,                                  !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.394,                                  !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.44,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.393,                                  !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.172,                                  !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.119,                                  !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.206,                                  !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.439,                                  !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.616,                                  !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.829,                                  !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.986,                                  !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.692,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.384,                                  !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.16;                                   !- Value Until Time 16

Schedule:Day:Interval,
  Mid-riseApartment_Apartment_Light Winter Design Day, !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.187,                                  !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.394,                                  !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.44,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.393,                                  !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.172,                                  !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.119,                                  !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.206,                                  !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.439,                                  !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.616,                                  !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.829,                                  !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.986,                                  !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.692,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.384,                                  !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.16;                                   !- Value Until Time 16

Schedule:Day:Interval,
  Mid-riseApartment_Apartment_Occ Default Schedule, !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  Mid-riseApartment_Apartment_Occ Summer Design Day, !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  Mid-riseApartment_Apartment_Occ Winter Design Day, !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Week:Daily,
  Schedule:Week:Daily {1160ec07-ac75-40c5-a3f4-8cf3008c0c17}, !- Name
  Mid-riseApartment_Activity Default Schedule, !- Sunday Schedule:Day Name
  Mid-riseApartment_Activity Default Schedule, !- Monday Schedule:Day Name
  Mid-riseApartment_Activity Default Schedule, !- Tuesday Schedule:Day Name
  Mid-riseApartment_Activity Default Schedule, !- Wednesday Schedule:Day Name
  Mid-riseApartment_Activity Default Schedule, !- Thursday Schedule:Day Name
  Mid-riseApartment_Activity Default Schedule, !- Friday Schedule:Day Name
  Mid-riseApartment_Activity Default Schedule, !- Saturday Schedule:Day Name
  Mid-riseApartment_Activity Default Schedule, !- Holiday Schedule:Day Name
  Mid-riseApartment_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Mid-riseApartment_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Mid-riseApartment_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Mid-riseApartment_Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {2d1088d7-fbe8-4090-92be-a17c1b862e26}, !- Name
  Mid-riseApartment_Apartment_Equip Default Schedule, !- Sunday Schedule:Day Name
  Mid-riseApartment_Apartment_Equip Default Schedule, !- Monday Schedule:Day Name
  Mid-riseApartment_Apartment_Equip Default Schedule, !- Tuesday Schedule:Day Name
  Mid-riseApartment_Apartment_Equip Default Schedule, !- Wednesday Schedule:Day Name
  Mid-riseApartment_Apartment_Equip Default Schedule, !- Thursday Schedule:Day Name
  Mid-riseApartment_Apartment_Equip Default Schedule, !- Friday Schedule:Day Name
  Mid-riseApartment_Apartment_Equip Default Schedule, !- Saturday Schedule:Day Name
  Mid-riseApartment_Apartment_Equip Default Schedule, !- Holiday Schedule:Day Name
  Mid-riseApartment_Apartment_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Mid-riseApartment_Apartment_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Mid-riseApartment_Apartment_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Mid-riseApartment_Apartment_Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {73cddf56-8192-4bda-9824-37c3e31b09f6}, !- Name
  Mid-riseApartment_Apartment_Occ Default Schedule, !- Sunday Schedule:Day Name
  Mid-riseApartment_Apartment_Occ Default Schedule, !- Monday Schedule:Day Name
  Mid-riseApartment_Apartment_Occ Default Schedule, !- Tuesday Schedule:Day Name
  Mid-riseApartment_Apartment_Occ Default Schedule, !- Wednesday Schedule:Day Name
  Mid-riseApartment_Apartment_Occ Default Schedule, !- Thursday Schedule:Day Name
  Mid-riseApartment_Apartment_Occ Default Schedule, !- Friday Schedule:Day Name
  Mid-riseApartment_Apartment_Occ Default Schedule, !- Saturday Schedule:Day Name
  Mid-riseApartment_Apartment_Occ Default Schedule, !- Holiday Schedule:Day Name
  Mid-riseApartment_Apartment_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Mid-riseApartment_Apartment_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Mid-riseApartment_Apartment_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Mid-riseApartment_Apartment_Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {848874df-fcf1-4387-8dbf-433b2e6324c7}, !- Name
  Mid-riseApartment_Apartment_Light Default Schedule, !- Sunday Schedule:Day Name
  Mid-riseApartment_Apartment_Light Default Schedule, !- Monday Schedule:Day Name
  Mid-riseApartment_Apartment_Light Default Schedule, !- Tuesday Schedule:Day Name
  Mid-riseApartment_Apartment_Light Default Schedule, !- Wednesday Schedule:Day Name
  Mid-riseApartment_Apartment_Light Default Schedule, !- Thursday Schedule:Day Name
  Mid-riseApartment_Apartment_Light Default Schedule, !- Friday Schedule:Day Name
  Mid-riseApartment_Apartment_Light Default Schedule, !- Saturday Schedule:Day Name
  Mid-riseApartment_Apartment_Light Default Schedule, !- Holiday Schedule:Day Name
  Mid-riseApartment_Apartment_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Mid-riseApartment_Apartment_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Mid-riseApartment_Apartment_Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Mid-riseApartment_Apartment_Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {91e8fd1f-4a60-4cec-8a44-11c448e95900}, !- Name
  Mid-riseApartment_Activity Default Schedule 1, !- Sunday Schedule:Day Name
  Mid-riseApartment_Activity Default Schedule 1, !- Monday Schedule:Day Name
  Mid-riseApartment_Activity Default Schedule 1, !- Tuesday Schedule:Day Name
  Mid-riseApartment_Activity Default Schedule 1, !- Wednesday Schedule:Day Name
  Mid-riseApartment_Activity Default Schedule 1, !- Thursday Schedule:Day Name
  Mid-riseApartment_Activity Default Schedule 1, !- Friday Schedule:Day Name
  Mid-riseApartment_Activity Default Schedule 1, !- Saturday Schedule:Day Name
  Mid-riseApartment_Activity Default Schedule 1, !- Holiday Schedule:Day Name
  Mid-riseApartment_Activity Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Mid-riseApartment_Activity Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Mid-riseApartment_Activity Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Mid-riseApartment_Activity Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mid-riseApartment_Activity,             !- Name
  ACTIVITYLEVEL 1,                        !- Schedule Type Limits Name
  Schedule:Week:Daily {1160ec07-ac75-40c5-a3f4-8cf3008c0c17}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Mid-riseApartment_Apartment_Equip,      !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {2d1088d7-fbe8-4090-92be-a17c1b862e26}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Mid-riseApartment_Apartment_Light,      !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {848874df-fcf1-4387-8dbf-433b2e6324c7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Mid-riseApartment_Apartment_Occ,        !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {73cddf56-8192-4bda-9824-37c3e31b09f6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Ottawa Int'l,                           !- Name
  45.32,                                  !- Latitude {deg}
  -75.67,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  114;                                    !- Elevation {m}

SizingPeriod:DesignDay,
  Ottawa Int'l Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99963,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Ottawa Int'l Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  21.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99963,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Ottawa Int'l Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  69100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99963,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Ottawa Int'l Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99963,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Ottawa Int'l Ann Htg 99.6% Condns DB,   !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -24.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -24.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99963,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Ottawa Int'l Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -8.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -8.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99963,                                  !- Barometric Pressure {Pa}
  11.6,                                   !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Ottawa Int'l Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -23.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -31,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99963,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

ZoneList,
  ASHRAE_90.1-2004 ClimateZone 1-8 Mid-riseApartment Apartment, !- Name
  zone_1;                                 !- Zone Name 1

Lights,
  zone_1_Lights,                          !- Name
  ASHRAE_90.1-2004 ClimateZone 1-8 Mid-riseApartment Apartment, !- Zone or ZoneList or Space or SpaceList Name
  Mid-riseApartment_Apartment_Light,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General,                                !- End-Use Subcategory
  No,                                     !- Return Air Fraction Calculated from Plenum Temperature
  0,                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                                      !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

People,
  ASHRAE_90.1-2004 ClimateZone 1-8 Mid-riseApartment Apartment People,                          !- Name
  ASHRAE_90.1-2004 ClimateZone 1-8 Mid-riseApartment Apartment, !- Zone or ZoneList or Space or SpaceList Name
  Mid-riseApartment_Apartment_Occ,        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.11758,                                !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.55,                                   !- Sensible Heat Fraction
  Mid-riseApartment_Activity;             !- Activity Level Schedule Name

ElectricEquipment,
  zone_1_Plug,                            !- Name
  ASHRAE_90.1-2004 ClimateZone 1-8 Mid-riseApartment Apartment, !- Zone or ZoneList or Space or SpaceList Name
  Mid-riseApartment_Apartment_Equip,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  zone_1_Infil,                           !- Name
  ASHRAE_90.1-2004 ClimateZone 1-8 Mid-riseApartment Apartment, !- Zone or ZoneList Name
  AlwaysAlwaysON,                         !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00019304,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

