<%#INITIALIZE
parameter "zone_name"
parameter "zone_area"  # Required because radiant slab does not autosize

parameter "heating_setpoint", :default=>70|'F'
parameter "cooling_setpoint", :default=>75|'F'

parameter "heating_setpoint_sch", :default=>nil
parameter "cooling_setpoint_sch", :default=>nil

parameter "oa_method", :default=>"Sum"
parameter "oa_person", :default=>0|'CFM'
parameter "oa_area", :default=>0|'CFM/ft2'
parameter "oa_zone", :default=>0|'CFM'

parameter "radiant_control_type", :default=>"OPT"  # Radiant control temperature (MAT | MRT | OPT)
parameter "radiant_tube_diameter", :default=>0.013|'m'  # Radiant tube diameter (m) - yes, meters because Clina uses SI
parameter "radiant_flow_sizing", :default=>0.6  # Rated flow rate sizing factor (m3/s per 1000000 m2)
parameter "radiant_postfix", :default=>" Ceiling"  # Radiant appended name to radiant_surface_name 

parameter "radiant_supp_hw_temp", :default=>140|'F'  # Radiant supply hot water temperature
parameter "radiant_supp_cw_temp", :default=>55|'F'  # Radiant supply chilled water temperature

parameter "exhaust_fan", :default=>false
parameter "exhaust_fan_eff", :default=>0.25
parameter "exhaust_fan_rise", :default=>1.0|'in H2O'
parameter "exhaust_fan_flow", :default=>0.0|'CFM'

# NOTE: Air system must be connected to a return plenum or there will be errors.
parameter "upstream_duct_leakage", :default=>0  # Leakage fraction to return plenum in ducts upstream of the terminal unit
parameter "downstream_duct_leakage", :default=>0  # Leakage fraction to return plenum in ducts downstream of the terminal unit

parameter "operation_schedule", :default=>
"
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00, 1.0;       !- Field 3
"

%>

<%
#radiant_surface_name = zone_name + " Ceiling"
radiant_surface_name = zone_name + radiant_postfix
radiant_flow_rate = radiant_flow_sizing * zone_area / 1000000.0
%>

Sizing:Zone,
  <%= zone_name %>,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.89,                   !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                      !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  <%= zone_name %> Design OA,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ;                        !- Heating Maximum Air Flow Fraction

DesignSpecification:OutdoorAir,
  <%= zone_name %> Design OA,  !- Name
  <%= oa_method %>,        !- Outdoor Air Method
  <%= oa_person %>,        !- Outdoor Air Flow per Person {m3/s-person}
  <%= oa_area %>,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  <%= oa_zone %>;          !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  <%= zone_name %> Thermostat,  !- Name
  <%= zone_name %>,    !- Zone or ZoneList Name
  <%= zone_name %> Thermostat Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  <%= zone_name %> Setpoints;  !- Control 1 Name

Schedule:Constant,
  <%= zone_name %> Thermostat Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  4;                       !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  <%= zone_name %> Setpoints,  !- Name
  <%= zone_name %> Heating Setpoint Sch,  !- Heating Setpoint Temperature Schedule Name
  <%= zone_name %> Cooling Setpoint Sch;  !- Cooling Setpoint Temperature Schedule Name

<% if (heating_setpoint_sch) %>
Schedule:Compact,
  <%= zone_name %> Heating Setpoint Sch,  !- Name
  Any Number,              !- Schedule Type Limits Name
<%= heating_setpoint_sch %>
<% else %>
Schedule:Constant,
  <%= zone_name %> Heating Setpoint Sch,  !- Name
  Any Number,              !- Schedule Type Limits Name
  <%= heating_setpoint %>;  !- Hourly Value
<% end %>

<% if (cooling_setpoint_sch) %>
Schedule:Compact,
  <%= zone_name %> Cooling Setpoint Sch,  !- Name
  Any Number,              !- Schedule Type Limits Name
<%= cooling_setpoint_sch %>
<% else %>
Schedule:Constant,
  <%= zone_name %> Cooling Setpoint Sch,  !- Name
  Any Number,              !- Schedule Type Limits Name
  <%= cooling_setpoint %>;  !- Hourly Value
<% end %>

Schedule:Compact,
  <%= zone_name %> Operation Schedule,  !- Name
  On/Off,                  !- Schedule Type Limits Name
<%= operation_schedule %>

ZoneHVAC:EquipmentConnections,
  <%= zone_name %>,        !- Zone Name
  <%= zone_name %> Equipment,  !- Zone Conditioning Equipment List Name
  <%= zone_name %> Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
<% if (exhaust_fan) %>
  <%= zone_name %> Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
<% else %>
  ,                        !- Zone Air Exhaust Node or NodeList Name
<% end %>
  <%= zone_name %> Air Node,  !- Zone Air Node Name
  <%= zone_name %> Return Node;  !- Zone Return Air Node Name

NodeList,
  <%= zone_name %> Inlet Nodes,  !- Name
  <%= zone_name %> ATU Outlet Node;  !- Node 1 Name

<% if (exhaust_fan) %>
NodeList,
  <%= zone_name %> Exhaust Nodes,    !- Name
  <%= zone_name %> Exhaust Fan Inlet Node;  !- Node 1 Name
<% end %>

<% if (exhaust_fan) %>
ZoneHVAC:EquipmentList,
  <%= zone_name %> Equipment,  !- Name
  SequentialLoad,  !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  <%= zone_name %> Air Distribution Unit,   !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Priority
  1,                       !- Zone Equipment 1 Heating Priority
  ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 2 Object Type
  <%= zone_name %> Radiant,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Priority
  2,                       !- Zone Equipment 2 Heating Priority
  Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
  <%= zone_name %> Exhaust Fan,  !- Zone Equipment 3 Name
  3,                       !- Zone Equipment 3 Cooling Sequence
  3;                       !- Zone Equipment 3 Heating or No-Load Sequence
<% else %>
ZoneHVAC:EquipmentList,
  <%= zone_name %> Equipment,  !- Name
  SequentialLoad,  !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  <%= zone_name %> Air Distribution Unit,   !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Priority
  1,                       !- Zone Equipment 1 Heating Priority
  ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Zone Equipment 2 Object Type
  <%= zone_name %> Radiant,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Priority
  2;                       !- Zone Equipment 2 Heating Priority
<% end %>

ZoneHVAC:AirDistributionUnit,
  <%= zone_name %> Air Distribution Unit,  !- Name
  <%= zone_name %> ATU Outlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  <%= zone_name %> ATU,    !- Air Terminal Name
  <%= upstream_duct_leakage %>,  !- Nominal Upstream Leakage Fraction
  <%= downstream_duct_leakage %>;  !- Constant Downstream Leakage Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
  <%= zone_name %> ATU,    !- Name
  <%= zone_name %> Operation Schedule,  !- Availability Schedule Name
  <%= zone_name %> ATU Outlet Node,  !- Air Outlet Node Name
  <%= zone_name %> ATU Inlet Node,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ;                        !- Minimum Air Flow Fraction Schedule Name

ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
  <%= zone_name %> Radiant,        !- Name
  <%= zone_name %> Operation Schedule,  !- Availability Schedule Name
  <%= zone_name %>,  !- Zone Name
  <%= radiant_surface_name %>,  !- Surface Name or Radiant Surface Group Name
  <%= radiant_tube_diameter %>,  !- Hydronic Tubing Inside Diameter {m}
  100000,                  !- Hydronic Tubing Length {m}
<% if (radiant_control_type == "MAT") %>
  MeanAirTemperature,      !- Temperature Control Type
<% elsif (radiant_control_type == "MRT") %>
  MeanRadiantTemperature,  !- Temperature Control Type
<% elsif (radiant_control_type == "OPT") %>
  OperativeTemperature,    !- Temperature Control Type
<% end %>
  <%= radiant_flow_rate %>,  !- Rated Flow Rate {m3/s}
  ,                        !- Pump Flow Rate Schedule Name
  0,                       !- Rated Pump Head {Pa}
  0.000001,                !- Rated Power Consumption {W}
  1.0,                     !- Motor Efficiency
  1.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  <%= zone_name %> Radiant HW Inlet Node,  !- Heating Water Inlet Node Name
  <%= zone_name %> Radiant HW Outlet Node,  !- Heating Water Outlet Node Name
  <%= zone_name %> Radiant Heating High Water Temp,  !- Heating High Water Temperature Schedule Name
  <%= zone_name %> Radiant Heating Low Water Temp,  !- Heating Low Water Temperature Schedule Name
  <%= zone_name %> Radiant Heating High Setpoint Temp,  !- Heating High Control Temperature Schedule Name
  <%= zone_name %> Radiant Heating Low Setpoint Temp,  !- Heating Low Control Temperature Schedule Name
  <%= zone_name %> Radiant CW Inlet Node,  !- Cooling Water Inlet Node Name
  <%= zone_name %> Radiant CW Outlet Node,  !- Cooling Water Outlet Node Name
  <%= zone_name %> Radiant Cooling High Water Temp,  !- Cooling High Water Temperature Schedule Name
  <%= zone_name %> Radiant Cooling Low Water Temp,  !- Cooling Low Water Temperature Schedule Name
  <%= zone_name %> Radiant Cooling High Setpoint Temp,  !- Cooling High Control Temperature Schedule Name
  <%= zone_name %> Radiant Cooling Low Setpoint Temp,  !- Cooling Low Control Temperature Schedule Name
  Off;                     !- Condensation Control Type

<%# Operating behavior is not very sensitive to the throttling range %>
Schedule:Constant,
  <%= zone_name %> Radiant Heating High Water Temp,  !- Name
  Temperature,             !- Schedule Type Limits Name
  <%= radiant_supp_hw_temp + 2.0 %>;  !- Hourly Value

Schedule:Constant,
  <%= zone_name %> Radiant Heating Low Water Temp,  !- Name
  Temperature,             !- Schedule Type Limits Name
  <%= radiant_supp_hw_temp - 2.0 %>;  !- Hourly Value

Schedule:Constant,
  <%= zone_name %> Radiant Heating High Setpoint Temp,  !- Name
  Temperature,             !- Schedule Type Limits Name
  <%= heating_setpoint + 2.0 %>;  !- Hourly Value

Schedule:Constant,
  <%= zone_name %> Radiant Heating Low Setpoint Temp,  !- Name
  Temperature,             !- Schedule Type Limits Name
  <%= heating_setpoint - 2.0 %>;  !- Hourly Value

Schedule:Constant,
  <%= zone_name %> Radiant Cooling High Water Temp,  !- Name
  Temperature,             !- Schedule Type Limits Name
  <%= radiant_supp_cw_temp + 2.0 %>;  !- Hourly Value

Schedule:Constant,
  <%= zone_name %> Radiant Cooling Low Water Temp,  !- Name
  Temperature,             !- Schedule Type Limits Name
  <%= radiant_supp_cw_temp - 2.0 %>;  !- Hourly Value

Schedule:Constant,
  <%= zone_name %> Radiant Cooling High Setpoint Temp,  !- Name
  Temperature,             !- Schedule Type Limits Name
  <%= cooling_setpoint + 2.0 %>;  !- Hourly Value

Schedule:Constant,
  <%= zone_name %> Radiant Cooling Low Setpoint Temp,  !- Name
  Temperature,             !- Schedule Type Limits Name
  <%= cooling_setpoint - 2.0 %>;  !- Hourly Value

Branch,
  <%= zone_name %> HW Demand Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
  <%= zone_name %> Radiant,  !- Component 1 Name
  <%= zone_name %> Radiant HW Inlet Node,  !- Component 1 Inlet Node Name
  <%= zone_name %> Radiant HW Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  <%= zone_name %> CW Demand Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:ConstantFlow,  !- Component 1 Object Type
  <%= zone_name %> Radiant,  !- Component 1 Name
  <%= zone_name %> Radiant CW Inlet Node,  !- Component 1 Inlet Node Name
  <%= zone_name %> Radiant CW Outlet Node;  !- Component 1 Outlet Node Name

<% if (exhaust_fan) %>
<%# NOTE: Fan:ZoneExhaust appears to be forced on with night cycling which in turn forces on outdoor air.
Does not seem possible to do night cycle with exhaust fans without also getting outdoor air during unoccupied hours. %>
Fan:ZoneExhaust,
  <%= zone_name %> Exhaust Fan,  !- Name
  <%= zone_name %> Outdoor Air Schedule,  !- Availability Schedule Name
  <%= exhaust_fan_eff %>,  !- Fan Efficiency
  <%= exhaust_fan_rise %>,  !- Pressure Rise {Pa}
  <%= exhaust_fan_flow %>,  !- Maximum Flow Rate {m3/s}
  <%= zone_name %> Exhaust Fan Inlet Node,  !- Air Inlet Node Name
  <%= zone_name %> Exhaust Fan Outlet Node,  !- Air Outlet Node Name
  Zone Exhaust Fans;       !- End-Use Subcategory
<% end %>

<%# Must be separate from Operation Schedule; Operation Schedule is forced on by night cycle. %>
Schedule:Compact,
  <%= zone_name %> Outdoor Air Schedule,  !- Name
  On/Off,                  !- Schedule Type Limits Name
<%= operation_schedule %>
