<%#INITIALIZE
parameter "zone_name"

parameter "thermal_comfort", :default=>false
parameter "occupant_density", :default=>0.0025|'1/ft2'
parameter "occupant_schedule", :default=>
"
  Through: 12/31,
  For: WinterDesignDays,
  Until: 24:00, 0.00,
  For: SummerDesignDays,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 02:00, 0.00,
  Until: 05:00, 0.50,
  Until: 09:00, 0.90,
  Until: 10:00, 0.50,
  Until: 13:00, 0.90,
  Until: 15:00, 0.50,
  Until: 18:00, 0.90,
  Until: 19:00, 0.50,
  Until: 20:00, 0.30,
  Until: 24:00, 0.00;
"

parameter "air_leakage", :default=>0.4|'CFM/ft2'  # Air leakage rate when pressurized at 0.3 inch H2O (75 Pa)
parameter "infiltration_schedule", :default=>  # Use this schedule to decrease infiltration if the building is pressurized during HVAC operation
"
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;
"

parameter "lighting_density", :default=>0.7367|'W/ft2'
parameter "lighting_schedule", :default=>
"
  Through: 12/31,
  For: WinterDesignDays,
  Until: 24:00, 0.00,
  For: SummerDesignDays,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 02:00, 0.10,
  Until: 04:00, 0.50,
  Until: 19:00, 1.00,
  Until: 20:00, 0.50,
  Until: 24:00, 0.10;
"

parameter "equipment_density", :default=>0|'W/ft2'
parameter "equipment_schedule", :default=>
"
  Through: 12/31,
  For: WinterDesignDays,
  Until: 24:00, 0.00,
  For: SummerDesignDays,
  Until: 24:00, 1.00,
  For: AllOtherDays,
  Until: 02:00, 0.144,
  Until: 03:00, 0.178,
  Until: 04:00, 0.334,
  Until: 05:00, 0.451,
  Until: 06:00, 0.424,
  Until: 07:00, 0.861,
  Until: 08:00, 0.738,
  Until: 09:00, 0.765,
  Until: 10:00, 0.334,
  Until: 11:00, 0.436,
  Until: 12:00, 0.424,
  Until: 13:00, 0.861,
  Until: 14:00, 0.765,
  Until: 15:00, 0.223,
  Until: 16:00, 0.436,
  Until: 17:00, 1.00,
  Until: 18:00, 0.982,
  Until: 19:00, 0.715,
  Until: 24:00, 0.144;
  "
%>

<%= insert 'zonetemplate.imf',
  :zone_name=>zone_name,
  :occupant_density=>occupant_density,
  :thermal_comfort=>thermal_comfort,
  :occupant_schedule=>occupant_schedule,
  :air_leakage=>air_leakage,
  :infiltration_schedule=>infiltration_schedule,
  :lighting_density=>lighting_density,
  :lighting_schedule=>lighting_schedule,
  :equipment_density=>equipment_density,
  :equipment_schedule=>equipment_schedule
%>
